# 总包服务节点 - 05_5-暖通检查节点

项目（暖通检查）节点验收
自检时间 | ______年______月______日 | 地  点 | 
加盟业主/业主代表：
总包单位：
分包单位：
项目经理： | 加盟业主/业主代表：
总包单位：
分包单位：
项目经理： | 加盟业主/业主代表：
总包单位：
分包单位：
项目经理： | 加盟业主/业主代表：
总包单位：
分包单位：
项目经理：
验收内容 | 验收内容 | 验收内容 | 验收内容
采暖：
管道安装规范,支架合理间距（≤1600mm),暖气片安装平整、
牢固，采暖符合设计要求，无漏水现象；                                   □是          □否
管道穿楼板处需安装套管；                                               □是          □否
放气阀及泄水阀安装位置合理，便于检修；                                 □是          □否
地暖施工过程中注意成品保护，如有交叉作业要求地暖管上方铺临设木板；
地暖管铺装间距200mm；施工后进行压力试验，施工全过程地暖管带压，
随时关注压力表变化，出现掉压、漏水情况及时处理；                       □是          □否
保温层不小于20mm厚度，并铺设反射膜；                                □是          □否
分水器位置合理；                                                       □是          □否

空调：
空调设备选型（功率及能耗等级）符合设计图纸要求；                       □是          □否
室内机吊装连接部位加有防震橡胶垫；                                     □是          □否
室内机吊装水平，吊筋固定位置合理。高度超过1200mm加支架加固；        □是          □否
室内空调冷凝水不得直接排放于卫生间内，单独布管排至室外；               □是          □否
冷凝水管保温要规范，无漏包，进出口有软连接，
冷凝水管的水平管应坡向排水口，坡度应大于或等于8‰，
单独布管排至室外；                                                     □是          □否
室内机不得触碰吊顶龙骨、管线等；                                       □是          □否
水空调管道吊装需牢固，位置正确、平直，无明显偏差。
水管道与水泵、空调机组、风机盘管的连接必须采用弹性接管
或软接管（金属或非金属软管），与其连接的管道应设置独立支架，
连接应牢固、不得强行对口连接，不得有强扭或瘪管现象；                   □是          □否
冷凝水管进行通水及存水试验，没有渗漏现象；水空调管道需进行打压试验，
并填写隐蔽验收自检表单记录；                                           □是          □否
暗房须有新风系统，系统安装要符合设计要求，送回风口需对向布置
（回风不得由卫生间排气扇替代）。全季及汉庭天井房及暗房新风
设置原则：如天井房可通风，天井宽度大于1500mm，不需设置新风系统；
如天井可通风但宽度小于1500mm，则客房需设置排风装置；
如天井房不可通风，需要设置新风及排风系统；取换气次数2-3次/小时，
送排风做定时处理；暗房需设置新风及排风系统；
取换气次数2-3次/小时，送排风做定时处理；                                □是          □否
侧排风时需增加轴流风机，排风扇主管道与PVC管道连接需要使用金属管箍； □是          □否
新风系统要按照新风施工规范安装，软连接要加卡箍。
使用镀锌铁皮风管需外包保温棉（管径流量符合设计要求）；               □是          □否
新风设置需按设计图纸完成；                                            □是          □否
新风电源回路加装时控开关，且运行开启时间符合标准；新风电源独立控制；  □是          □否

水箱及电梯井：
受力合理，材质符合设计标准,采用锚接的螺栓须全部到位无遗漏，
搭接面积符合要求，整体无缺陷；                                         □是          □否
焊接严格按规范操作，必须满焊处不得漏焊，焊缝平整无裂纹无毛刺；          □是          □否
表面除锈及涂刷防锈与防火涂料，整体无缺陷；                              □是          □否
避雷帶符合设计要求，（材质镀锌扁铁）电焊接口宽度必须
大于扁铁宽度6倍以上，焊口处要做防锈处理；                             □是          □否
钢质井道:必须与构造柱或梁牢固拉结，严禁直接锚接于砖墙上，
结构及基础符合要求。混凝土井道：井壁不能采用砖墙承重，
须有结构柱及圈梁，结构及基础符合要求；                                   □是          □否
钢质井道必须涂刷防火防锈漆；                                            □是          □否




































现状照片 | 采暖：
管道安装规范,支架合理间距（≤1600mm),暖气片安装平整、
牢固，采暖符合设计要求，无漏水现象；                                   □是          □否
管道穿楼板处需安装套管；                                               □是          □否
放气阀及泄水阀安装位置合理，便于检修；                                 □是          □否
地暖施工过程中注意成品保护，如有交叉作业要求地暖管上方铺临设木板；
地暖管铺装间距200mm；施工后进行压力试验，施工全过程地暖管带压，
随时关注压力表变化，出现掉压、漏水情况及时处理；                       □是          □否
保温层不小于20mm厚度，并铺设反射膜；                                □是          □否
分水器位置合理；                                                       □是          □否

空调：
空调设备选型（功率及能耗等级）符合设计图纸要求；                       □是          □否
室内机吊装连接部位加有防震橡胶垫；                                     □是          □否
室内机吊装水平，吊筋固定位置合理。高度超过1200mm加支架加固；        □是          □否
室内空调冷凝水不得直接排放于卫生间内，单独布管排至室外；               □是          □否
冷凝水管保温要规范，无漏包，进出口有软连接，
冷凝水管的水平管应坡向排水口，坡度应大于或等于8‰，
单独布管排至室外；                                                     □是          □否
室内机不得触碰吊顶龙骨、管线等；                                       □是          □否
水空调管道吊装需牢固，位置正确、平直，无明显偏差。
水管道与水泵、空调机组、风机盘管的连接必须采用弹性接管
或软接管（金属或非金属软管），与其连接的管道应设置独立支架，
连接应牢固、不得强行对口连接，不得有强扭或瘪管现象；                   □是          □否
冷凝水管进行通水及存水试验，没有渗漏现象；水空调管道需进行打压试验，
并填写隐蔽验收自检表单记录；                                           □是          □否
暗房须有新风系统，系统安装要符合设计要求，送回风口需对向布置
（回风不得由卫生间排气扇替代）。全季及汉庭天井房及暗房新风
设置原则：如天井房可通风，天井宽度大于1500mm，不需设置新风系统；
如天井可通风但宽度小于1500mm，则客房需设置排风装置；
如天井房不可通风，需要设置新风及排风系统；取换气次数2-3次/小时，
送排风做定时处理；暗房需设置新风及排风系统；
取换气次数2-3次/小时，送排风做定时处理；                                □是          □否
侧排风时需增加轴流风机，排风扇主管道与PVC管道连接需要使用金属管箍； □是          □否
新风系统要按照新风施工规范安装，软连接要加卡箍。
使用镀锌铁皮风管需外包保温棉（管径流量符合设计要求）；               □是          □否
新风设置需按设计图纸完成；                                            □是          □否
新风电源回路加装时控开关，且运行开启时间符合标准；新风电源独立控制；  □是          □否

水箱及电梯井：
受力合理，材质符合设计标准,采用锚接的螺栓须全部到位无遗漏，
搭接面积符合要求，整体无缺陷；                                         □是          □否
焊接严格按规范操作，必须满焊处不得漏焊，焊缝平整无裂纹无毛刺；          □是          □否
表面除锈及涂刷防锈与防火涂料，整体无缺陷；                              □是          □否
避雷帶符合设计要求，（材质镀锌扁铁）电焊接口宽度必须
大于扁铁宽度6倍以上，焊口处要做防锈处理；                             □是          □否
钢质井道:必须与构造柱或梁牢固拉结，严禁直接锚接于砖墙上，
结构及基础符合要求。混凝土井道：井壁不能采用砖墙承重，
须有结构柱及圈梁，结构及基础符合要求；                                   □是          □否
钢质井道必须涂刷防火防锈漆；                                            □是          □否




































现状照片 | 采暖：
管道安装规范,支架合理间距（≤1600mm),暖气片安装平整、
牢固，采暖符合设计要求，无漏水现象；                                   □是          □否
管道穿楼板处需安装套管；                                               □是          □否
放气阀及泄水阀安装位置合理，便于检修；                                 □是          □否
地暖施工过程中注意成品保护，如有交叉作业要求地暖管上方铺临设木板；
地暖管铺装间距200mm；施工后进行压力试验，施工全过程地暖管带压，
随时关注压力表变化，出现掉压、漏水情况及时处理；                       □是          □否
保温层不小于20mm厚度，并铺设反射膜；                                □是          □否
分水器位置合理；                                                       □是          □否

空调：
空调设备选型（功率及能耗等级）符合设计图纸要求；                       □是          □否
室内机吊装连接部位加有防震橡胶垫；                                     □是          □否
室内机吊装水平，吊筋固定位置合理。高度超过1200mm加支架加固；        □是          □否
室内空调冷凝水不得直接排放于卫生间内，单独布管排至室外；               □是          □否
冷凝水管保温要规范，无漏包，进出口有软连接，
冷凝水管的水平管应坡向排水口，坡度应大于或等于8‰，
单独布管排至室外；                                                     □是          □否
室内机不得触碰吊顶龙骨、管线等；                                       □是          □否
水空调管道吊装需牢固，位置正确、平直，无明显偏差。
水管道与水泵、空调机组、风机盘管的连接必须采用弹性接管
或软接管（金属或非金属软管），与其连接的管道应设置独立支架，
连接应牢固、不得强行对口连接，不得有强扭或瘪管现象；                   □是          □否
冷凝水管进行通水及存水试验，没有渗漏现象；水空调管道需进行打压试验，
并填写隐蔽验收自检表单记录；                                           □是          □否
暗房须有新风系统，系统安装要符合设计要求，送回风口需对向布置
（回风不得由卫生间排气扇替代）。全季及汉庭天井房及暗房新风
设置原则：如天井房可通风，天井宽度大于1500mm，不需设置新风系统；
如天井可通风但宽度小于1500mm，则客房需设置排风装置；
如天井房不可通风，需要设置新风及排风系统；取换气次数2-3次/小时，
送排风做定时处理；暗房需设置新风及排风系统；
取换气次数2-3次/小时，送排风做定时处理；                                □是          □否
侧排风时需增加轴流风机，排风扇主管道与PVC管道连接需要使用金属管箍； □是          □否
新风系统要按照新风施工规范安装，软连接要加卡箍。
使用镀锌铁皮风管需外包保温棉（管径流量符合设计要求）；               □是          □否
新风设置需按设计图纸完成；                                            □是          □否
新风电源回路加装时控开关，且运行开启时间符合标准；新风电源独立控制；  □是          □否

水箱及电梯井：
受力合理，材质符合设计标准,采用锚接的螺栓须全部到位无遗漏，
搭接面积符合要求，整体无缺陷；                                         □是          □否
焊接严格按规范操作，必须满焊处不得漏焊，焊缝平整无裂纹无毛刺；          □是          □否
表面除锈及涂刷防锈与防火涂料，整体无缺陷；                              □是          □否
避雷帶符合设计要求，（材质镀锌扁铁）电焊接口宽度必须
大于扁铁宽度6倍以上，焊口处要做防锈处理；                             □是          □否
钢质井道:必须与构造柱或梁牢固拉结，严禁直接锚接于砖墙上，
结构及基础符合要求。混凝土井道：井壁不能采用砖墙承重，
须有结构柱及圈梁，结构及基础符合要求；                                   □是          □否
钢质井道必须涂刷防火防锈漆；                                            □是          □否




































现状照片 | 采暖：
管道安装规范,支架合理间距（≤1600mm),暖气片安装平整、
牢固，采暖符合设计要求，无漏水现象；                                   □是          □否
管道穿楼板处需安装套管；                                               □是          □否
放气阀及泄水阀安装位置合理，便于检修；                                 □是          □否
地暖施工过程中注意成品保护，如有交叉作业要求地暖管上方铺临设木板；
地暖管铺装间距200mm；施工后进行压力试验，施工全过程地暖管带压，
随时关注压力表变化，出现掉压、漏水情况及时处理；                       □是          □否
保温层不小于20mm厚度，并铺设反射膜；                                □是          □否
分水器位置合理；                                                       □是          □否

空调：
空调设备选型（功率及能耗等级）符合设计图纸要求；                       □是          □否
室内机吊装连接部位加有防震橡胶垫；                                     □是          □否
室内机吊装水平，吊筋固定位置合理。高度超过1200mm加支架加固；        □是          □否
室内空调冷凝水不得直接排放于卫生间内，单独布管排至室外；               □是          □否
冷凝水管保温要规范，无漏包，进出口有软连接，
冷凝水管的水平管应坡向排水口，坡度应大于或等于8‰，
单独布管排至室外；                                                     □是          □否
室内机不得触碰吊顶龙骨、管线等；                                       □是          □否
水空调管道吊装需牢固，位置正确、平直，无明显偏差。
水管道与水泵、空调机组、风机盘管的连接必须采用弹性接管
或软接管（金属或非金属软管），与其连接的管道应设置独立支架，
连接应牢固、不得强行对口连接，不得有强扭或瘪管现象；                   □是          □否
冷凝水管进行通水及存水试验，没有渗漏现象；水空调管道需进行打压试验，
并填写隐蔽验收自检表单记录；                                           □是          □否
暗房须有新风系统，系统安装要符合设计要求，送回风口需对向布置
（回风不得由卫生间排气扇替代）。全季及汉庭天井房及暗房新风
设置原则：如天井房可通风，天井宽度大于1500mm，不需设置新风系统；
如天井可通风但宽度小于1500mm，则客房需设置排风装置；
如天井房不可通风，需要设置新风及排风系统；取换气次数2-3次/小时，
送排风做定时处理；暗房需设置新风及排风系统；
取换气次数2-3次/小时，送排风做定时处理；                                □是          □否
侧排风时需增加轴流风机，排风扇主管道与PVC管道连接需要使用金属管箍； □是          □否
新风系统要按照新风施工规范安装，软连接要加卡箍。
使用镀锌铁皮风管需外包保温棉（管径流量符合设计要求）；               □是          □否
新风设置需按设计图纸完成；                                            □是          □否
新风电源回路加装时控开关，且运行开启时间符合标准；新风电源独立控制；  □是          □否

水箱及电梯井：
受力合理，材质符合设计标准,采用锚接的螺栓须全部到位无遗漏，
搭接面积符合要求，整体无缺陷；                                         □是          □否
焊接严格按规范操作，必须满焊处不得漏焊，焊缝平整无裂纹无毛刺；          □是          □否
表面除锈及涂刷防锈与防火涂料，整体无缺陷；                              □是          □否
避雷帶符合设计要求，（材质镀锌扁铁）电焊接口宽度必须
大于扁铁宽度6倍以上，焊口处要做防锈处理；                             □是          □否
钢质井道:必须与构造柱或梁牢固拉结，严禁直接锚接于砖墙上，
结构及基础符合要求。混凝土井道：井壁不能采用砖墙承重，
须有结构柱及圈梁，结构及基础符合要求；                                   □是          □否
钢质井道必须涂刷防火防锈漆；                                            □是          □否




































现状照片
 |  |  | 