# ❄️ 暖通工技术交底卡
> 适用对象：暖通工班组长 | 涵盖：暖通施工标准

---

## 一、暖通施工标准

### 空调施工要求
1. 空调室内机安装水平，四角用吊筋固定
2. 吊筋M8以上，间距≤800mm
3. 室内机与天花板距离≥50mm（回风空间）
4. 冷媒管保温：保温棉厚度≥10mm
5. 冷媒管坡度：水平管向室外侧倾斜≥1%，确保回油

### 送回风口要求
| 项目 | 标准 |
|------|------|
| 送风口与灯具间距 | ≥300mm |
| 回风口与墙面距离 | ≥200mm |
| 送回风口间距 | ≥1000mm |
| 风口与喷淋间距 | ≥300mm |

### 新风系统
1. 新风管材采用PE管或镀锌铁皮风管
2. 新风管道必须保温
3. 新风量按设计要求，一般客房≥30m³/h

### 排风系统
| 区域 | 换气次数 |
|------|---------|
| 卫生间 | ≥10次/h |
| 厨房 | ≥20次/h |
| 客房 | ≥5次/h |

---

## 二、正反案例对照

### 正确范例
√ 室内机安装水平，吊筋牢固
√ 冷媒管保温完整，无裸露
√ 送风口与回风口间距充足
√ 管道布置整齐，标识清晰

### 错误范例
× 室内机安装倾斜（导致冷凝水排水不畅）
× 冷媒管保温不到位（产生冷凝水滴漏）
× 新风管未保温（结露）
× 风口与灯具间距不足

---

## ⚠️ 验收关键点
1. ✔ 室内机水平安装、牢固
2. ✔ 冷媒管保温完整
3. ✔ 冷凝水管坡度正确（排水顺畅）
4. ✔ 送风口/回风口位置正确
5. ✔ 新风量测试达标
6. ✔ 空调运行调试（制冷/制热正常）
